# 2-1 麻酔器の構造とガスの流れ

- deck id: 2-1
- file: 2-1_anesthesia_machine.pptx
- chapters: ["供給", "流量", "気化器", "回路", "安全"]
- 所要: 約15分（内容スライド9枚）
- 位置づけ: 無印（標準）。2-2 始業点検（OJT）の前提知識。

## S1  cover  title=「麻酔器の構造とガスの流れ」
subtitle: 2-1 モニタリング・麻酔器
meta: 初期研修医向け麻酔講義
notes: |
  麻酔器は「酸素と麻酔ガスを決まった濃度と流量で患者に送り、呼気を処理して戻す」装置である。この回では、ガスが配管やボンベから患者に届くまでの流れを、高圧部・中圧部・低圧部の順にたどり、各部の役割と安全装置を扱う。実際に麻酔器の前で確認する手順は 2-2（始業点検）で行う。

## S2  ch=0  title=「ガスの流れの全体像」
layout: 上に横一列のフロー（7つのチップを矢印でつなぐ）。チップの下に、3つの区分（高圧部・中圧部・低圧部）を示す横線と 22pt のラベル。下に箇条書き2行。
on-slide:
  - フロー: 「配管・ボンベ」→「圧力調整器」→「流量計」→「気化器」→「共通ガス出口」→「呼吸回路」→「患者」
  - 区分ラベル: 「高圧部（ボンベ）」「中圧部（配管〜流量計）」「低圧部（流量計〜出口）」
  - 「酸素フラッシュは流量計と気化器を通らず、出口に直接入る」
  - 「低圧部は圧が低く、漏れが見つけにくい → リークテスト」
notes: |
  ガスの流れ: ボンベ（高圧部。酸素ボンベは満充填で約 14.7 MPa【要確認: 国内の充填圧】）または医療ガス配管（中圧部。約 0.4 MPa）から麻酔器に入り、圧力調整器で一定の圧にそろえられ、流量計で流量を決め、気化器で揮発性麻酔薬を加え、共通ガス出口から呼吸回路に入り、患者に届く。
  区分: 高圧部はボンベからその圧力調整器まで。中圧部は配管入口や調整器の出口から流量計の調節弁まで（約 0.4 MPa）。低圧部は流量計の調節弁から共通ガス出口まで（ほぼ大気圧に近い）。低圧部は圧が低いので、気化器の装着部の緩みや亀裂などの漏れが起きても気づきにくい。始業点検でリークテストをする理由がここにある。
  酸素フラッシュ: 流量計と気化器を通らず、共通ガス出口に直接高流量（35〜75 L/分）の酸素を送る。麻酔薬の濃度が薄まること、人工呼吸中に押すと回路の圧が上がりうることに注意する。
sources: 教科書的記述（麻酔器の構造）

## S3  ch=0  title=「医療ガスの供給」
layout: 3列カード。下に一行の注意（レッド）。
on-slide:
  - カード1 見出し「配管（中央供給）」 本文: 「約 0.4 MPa で供給」「端末の色：酸素 緑」「亜酸化窒素 青・空気 黄」
  - カード2 見出し「ボンベ（予備）」 本文: 「酸素ボンベは黒色」「ピンインデックスで取り違え防止」「残量は圧力計で見る」
  - カード3 見出し「吸引・排除」 本文: 「吸引の端末は黒」「余剰ガス排除装置につなぐ」
  - 注意: 「ボンベの色と配管の色は別の規格。酸素ボンベは黒、配管は緑」
notes: |
  配管: 病院の中央供給から医療ガス配管で手術室の端末に届く。供給圧は酸素で 392 ± 49 kPa（約 0.4 MPa）が目安（日本麻酔科学会「麻酔器の始業点検」の記載）。端末の識別色は JIS T 7101 で決まっており、酸素は緑、亜酸化窒素は青、治療用空気は黄、吸引は黒、二酸化炭素はだいだい【要確認: JIS T 7101 の識別色】。端末と麻酔器のホースはガスごとに形が違い（ピン方式などの誤接続防止）、互いに挿せない。
  ボンベ: 配管が止まったときの予備。ボンベの塗色は高圧ガス保安法（容器保安規則）で決まり、酸素は黒、亜酸化窒素はねずみ色、空気はねずみ色、二酸化炭素は緑【要確認: 容器保安規則の塗色】。配管の識別色（酸素＝緑）とボンベの塗色（酸素＝黒、二酸化炭素＝緑）が食い違うので、厚生労働省の通知も取り違えに注意するよう求めている。ボンベの残量は、酸素では圧力に比例する（内容積 3.4 L のボンベが 14.7 MPa なら約 500 L【要確認: 計算の前提】）。亜酸化窒素は液体で入っているので、液がなくなるまで圧は下がらず、圧力計では残量が分からない。
  ピンインデックス: ボンベの取り付け部（ヨーク）とボンベのピンの配置がガスごとに違い、別のガスのボンベを付けられない。ワッシャーを2枚重ねると効かなくなることがある。
  吸引と余剰ガス: 吸引器は吸引の端末（黒）につなぐ。余剰麻酔ガス排除装置は、呼気弁や APL 弁から出た余りのガスを手術室の外に出す（→ S9）。
sources: 日本麻酔科学会「麻酔器の始業点検」（2022年10月改訂第6版3） / JIS T 7101 医療ガス設備 / 厚生労働省 医療ガスの安全管理について（医政発0817第6号、令和2年8月17日）

## S4  ch=1  title=「流量計と酸素フラッシュ」
layout: 左に流量計の模式図（縦長の管3本：酸素・空気・亜酸化窒素。各管の中に小さな浮き子。管の上で合流する線）。ラベルは図の下。右に箇条書き4行。
figure: 縦長の細い角丸四角を3本並べ、それぞれの中に小さな円（浮き子）。管の上端から1本の線に合流し、右へ「気化器へ」の矢印。酸素の管を右端（合流の最も下流）に置く。
on-slide:
  - 「酸素は最も下流で合流する（漏れても酸素が残る）」
  - 「低酸素防止装置：酸素の割合を一定以上に保つ」
  - 「酸素供給圧が下がると亜酸化窒素が止まる」
  - 「酸素フラッシュ：35〜75 L/分、気化器を通らない」
notes: |
  流量計: ガスごとに流量計（機械式の浮き子、または電子式）がある。酸素の流量計を合流部の最も下流に置くのは、上流の流量計に亀裂があっても酸素が優先して患者側に届くようにするためである。
  低酸素防止装置: 亜酸化窒素と酸素の比を機械的または電子的に制限し、酸素の割合が一定（一般に 25% 程度）を下回らないようにする【要確認: 国内規格の下限値（21% か 25% か）】。ただし、空気と酸素の組み合わせや、配管の取り違え、流量計の故障には効かない。酸素濃度計で実際の吸気酸素濃度を見ることが最終の守りになる。
  フェイルセーフ: 酸素の供給圧が下がると、亜酸化窒素の供給が止まり（または減り）、アラームが鳴る。これは「圧」を見ている装置なので、配管の取り違えで別のガスが酸素の圧で来ている場合には働かない。
  酸素フラッシュ: 流量計と気化器を通らずに、共通ガス出口へ 35〜75 L/分の酸素を送る。回路を急いで満たすとき、リークテストに使う。麻酔中に押すと吸入麻酔薬の濃度が薄まる。人工呼吸の吸気中に押すと回路内圧が上がり、圧外傷の原因になりうる。
sources: 教科書的記述（麻酔器の構造） / 日本麻酔科学会「麻酔器の始業点検」（2022年10月改訂第6版3）

## S5  ch=2  title=「気化器」
layout: 3列カード。
on-slide:
  - カード1 見出し「可変バイパス型」 本文: 「ガスの一部を液の上に通す」「薬ごとに専用」「温度で補正」
  - カード2 見出し「デスフルラン用」 本文: 「沸点が低い（約 22.8 ℃）」「加温・加圧して気化」「電源が要る」
  - カード3 見出し「取り扱い」 本文: 「傾けない」「同時に2つ開かない」「充填口は薬ごとの色」
notes: |
  可変バイパス型: 新鮮ガスの一部を気化室（液体の麻酔薬の上）に通して飽和させ、残りのガス（バイパス）と混ぜて出す。ダイヤルで気化室に通す割合を決め、濃度を設定する。薬ごとに蒸気圧が違うので、気化器は薬剤専用で、充填口と容器は色分けされている（セボフルランは黄、イソフルランは紫、デスフルランは青【要確認: ISO 5360 の色】）。温度が下がると蒸気圧が下がるので、温度補正の機構がある。
  デスフルラン: 沸点が約 22.8 ℃と室温に近く、蒸気圧が高いため、通常の可変バイパス型では濃度が安定しない。専用の気化器は薬を約 39 ℃に加温し、約 1.5 気圧に加圧して気化させる【要確認: 温度と圧の数値】。電源が要り、立ち上がりに時間がかかる。
  取り扱い: 気化器を傾けると液が バイパス側に入り、高濃度の蒸気が出ることがある（傾けたあとは高流量で洗い流す）。複数の気化器は、同時に開けられないようインターロックがかかっている。薬を間違えて充填すると濃度が狂う（始業点検ガイドラインにも、誤って別の麻酔薬を充填した場合の対応が書かれている）。残量と充填口の色を毎朝確認する。
sources: 教科書的記述（気化器） / 日本麻酔科学会「麻酔器の始業点検」（2022年10月改訂第6版3）

## S6  ch=3  title=「呼吸回路（循環式）」
layout: 左 2/3 に循環式回路の模式図。右 1/3 に箇条書き4行。
figure: 環状の流れ。左上に「新鮮ガス」の入口矢印。環の上側に「吸気弁」（三角）、右端に「患者（Y ピース）」、環の下側に「呼気弁」（三角）、その先に「APL 弁」と「バッグ」、環の左下に「CO2 吸収缶」（四角）。流れの向きを小さな矢印で示す。ラベルはすべて図形の外側に置く。
on-slide:
  - 「一方弁が吸気と呼気を分ける」
  - 「呼気は CO2 吸収缶を通って再利用される」
  - 「APL 弁：用手換気のときに圧を逃がす」
  - 「バッグ ⇄ 人工呼吸器を切り替えて使う」
notes: |
  循環式回路: 新鮮ガスが入り、吸気弁を通って患者に届き、呼気は呼気弁を通ってバッグ（または人工呼吸器）側に戻り、CO2 吸収缶で二酸化炭素を除かれて、再び吸気側に回る。一方弁（吸気弁・呼気弁）が流れの向きを決め、呼気を直接吸い直さないようにしている。弁が固着すると再呼吸が起こり、EtCO2 の基線が上がる（→ 2-5b）。
  APL 弁（adjustable pressure-limiting valve: 圧調整弁）: 用手換気のとき、バッグを押して余った圧を逃がす弁。閉めすぎると回路内圧が上がり続け、開けすぎるとバッグが膨らまない。人工呼吸器に切り替えると APL 弁は回路から外れ、呼吸器側の圧の上限設定が働く。
  バッグと人工呼吸器: 切り替えスイッチでどちらかを選ぶ。導入時はバッグで用手換気し、挿管後に人工呼吸器へ切り替える。切り替え忘れ（呼吸器に切り替えたつもりでバッグのまま）は換気が止まる原因になるので、切り替えたら胸の動きと EtCO2 を見る。
  その他の部品: 加温加湿器または人工鼻、ガスサンプリングポート、気道内圧計、呼気量計。回路の各接続部は漏れやすいので、組み立てたらリークテストをする（→ 2-2）。
sources: 教科書的記述（呼吸回路）

## S7  ch=3  title=「二酸化炭素吸収剤」
layout: 3列カード。
on-slide:
  - カード1 見出し「働き」 本文: 「呼気の CO2 を化学反応で吸収」「色の変化で消耗を知る」
  - カード2 見出し「落とし穴」 本文: 「乾燥すると CO やコンパウンド A」「色が戻ることがある」「時間でも管理する」
  - カード3 見出し「交換」 本文: 「基線が上がったら交換」「交換したら回路のリークテスト」「在庫と記録」
notes: |
  働き: 吸収剤（ソーダライムなど。主成分は水酸化カルシウム）が呼気の CO2 と反応して炭酸カルシウムになる。消耗すると指示薬の色が変わる（製品により紫などに）。色が変わった部分が缶の半分以上になったら交換する目安だが、製品の説明書に従う。
  落とし穴: 吸収剤が乾燥すると（週末に新鮮ガスを流しっぱなしにした、など）、揮発性麻酔薬が分解して一酸化炭素（CO）ができることがある（特にデスフルラン、イソフルラン）。セボフルランではコンパウンド A ができる。水酸化ナトリウムや水酸化カリウムなどの強塩基を含まない製剤では、これらの生成が少ない。乾燥が疑われる吸収剤は使わずに交換する。指示薬の色は時間がたつと戻ることがあるので、色だけでなく使用時間でも管理する。
  交換: EtCO2 の基線が 0 に戻らなくなったら（再呼吸）、交換する。交換のあとは缶の接続部から漏れやすいので、リークテストをする。離島では在庫が限られるので、交換日と在庫を記録しておく。
sources: Anesthesia Patient Safety Foundation. Low flow and CO2 absorbents（APSF Newsletter） / 教科書的記述

## S8  ch=3  title=「新鮮ガス流量と低流量麻酔」
layout: 左に簡単な図（新鮮ガス流量が多いときと少ないときの、設定濃度と吸入濃度のずれを示す2本の横棒）。右に箇条書き4行。
figure: 上段「高流量」: 設定と吸入の棒がほぼ同じ長さ。下段「低流量」: 吸入の棒が設定より短い。ラベルは棒の左。
on-slide:
  - 「流量が多いほど、吸入濃度は設定値に近づく」
  - 「低流量では再呼吸が増え、設定と吸入濃度がずれる」
  - 「酸素濃度計と呼気ガス濃度で実際の値を見る」
  - 「低流量の利点：薬の節約・加湿・環境負荷の低減」
notes: |
  新鮮ガス流量: 新鮮ガスの流量が患者の分時換気量より多いと、呼気のほとんどは捨てられ、吸入ガスは新鮮ガスとほぼ同じ組成になる。流量が少ないと、呼気（CO2 を除いた）が再利用される割合が増え、吸入ガスの組成は新鮮ガスの設定とずれる。酸素は患者が消費するので、低流量では吸入酸素濃度が設定より下がりうる。だから酸素濃度計と、呼気の麻酔薬濃度を見て調節する。
  低流量麻酔: 新鮮ガス流量を 1 L/分 以下程度に下げる方法（定義は資料により異なる）。揮発性麻酔薬の消費が減り、回路内のガスが温かく湿るので気道の乾燥が減り、大気に出る麻酔ガスも減る。欠点は、設定と実際の濃度のずれが大きくなること、濃度の変化に時間がかかること、CO2 吸収剤の消耗が早いこと。導入直後や覚醒時は高流量にして、素早く濃度を変える。
sources: 教科書的記述（低流量麻酔）

## S9  ch=4  title=「安全装置と余剰ガス」
layout: 3列カード。
on-slide:
  - カード1 見出し「必ず見るもの」 本文: 「吸気酸素濃度計」「気道内圧・回路外れアラーム」「呼気ガス濃度」
  - カード2 見出し「余剰ガス排除」 本文: 「吸引圧 1 kPa 以上 2 kPa 未満」「または 25〜50 L/分」「接続を毎朝確認」
  - カード3 見出し「電源」 本文: 「停電時のバッテリー時間を知る」「バッテリーが切れても用手換気はできる機種か」
notes: |
  酸素濃度計: 低酸素防止装置やフェイルセーフは「設定」や「圧」を見ているだけで、実際に患者に届く酸素濃度は酸素濃度計でしか分からない。配管の取り違え、流量計の故障、低流量での酸素の消費など、すべての最終的な守りになる。アラームの下限を設定する。
  アラーム: 気道内圧の上限（閉塞）と下限（回路外れ）、呼気量の下限、無呼吸、酸素濃度の下限、麻酔薬濃度の上限など。既定値のままにせず、患者に合わせる。
  余剰ガス排除装置: 呼気弁や APL 弁から出た余りのガスを、吸引で手術室の外に出す。日本麻酔科学会の始業点検では、吸引圧 1 kPa 以上 2 kPa 未満、または吸引量 25 L/分 以上 50 L/分 以下の範囲にあることを確認する。接続が外れていると手術室に麻酔ガスが漏れ、吸引が強すぎると回路のガスまで吸われる。
  電源: 停電時はバッテリーで動くが、持続時間は機種で違う（説明書で確認）。バッテリーが切れると人工呼吸器や電子式流量計が止まる機種がある。用手換気と自己膨張式バッグに切り替えられるよう、置き場所を確認しておく（→ 2-2）。
sources: 日本麻酔科学会「麻酔器の始業点検」（2022年10月改訂第6版3）

## S10  ch=4  title=「まとめ」
layout: 箇条書き5行。
on-slide:
  - 「配管・ボンベ → 流量計 → 気化器 → 回路 → 患者」
  - 「酸素は最も下流で合流。フラッシュは気化器を通らない」
  - 「一方弁と吸収剤で呼気を再利用する循環式」
  - 「設定より実測：酸素濃度計と呼気ガス濃度」
  - 「乾いた吸収剤は使わない。基線が上がったら交換」
notes: |
  まとめ（約 1 分）。ガスの流れを配管・ボンベから患者まで順にたどれること、酸素が最も下流で合流する理由、酸素フラッシュが気化器を通らないこと、循環式回路で一方弁と吸収剤が呼気を再利用していること、設定ではなく実測（酸素濃度計・呼気ガス濃度）を見ること、乾いた吸収剤を使わないこと。次回の 2-2 では、麻酔器の前で始業点検を実際に行う。
sources: 日本麻酔科学会「麻酔器の始業点検」（2022年10月改訂第6版3） https://anesth.or.jp/files/pdf/guideline_checkout_20221117.pdf
