# 2-4 パルスオキシメータ

- deck id: 2-4
- file: 2-4_pulse_oximeter.pptx
- chapters: ["原理", "数値", "遅れ", "誤差", "使い方"]
- 所要: 約15分（内容スライド9枚）
- 位置づけ: ★必修。第1週前半。

## S1  cover  title=「パルスオキシメータ」
subtitle: 2-4 モニタリング
meta: 初期研修医向け麻酔講義
notes: |
  パルスオキシメータは、動脈血の酸素飽和度（SpO2: 経皮的動脈血酸素飽和度）を、指などに光を当てて連続的に測るモニターである。日本麻酔科学会のモニター指針で、酸素化のチェックのために装着が求められている。この回では、原理、数値の意味（PaO2 との関係と精度）、表示の遅れ、誤差の要因、現場での使い方を扱う。

## S2  ch=0  title=「何を測っているか」
layout: 左に指先のセンサーの模式図（指の輪郭、上に発光部「赤色光・赤外光」、下に受光部。光が指を通る矢印）。ラベルは図の外。右に箇条書き4行。
figure: 横長の角丸四角（指）。上に小さな四角2つ（赤色 D55E00 と赤外 7F7F7F の発光部）、下に小さな四角（受光部）。発光部から受光部へ縦の矢印2本。
on-slide:
  - 「赤色光（660 nm）と赤外光（940 nm）の吸収の比」
  - 「脈で変わる成分（動脈血）だけを取り出す」
  - 「SpO2 ＝ 酸素化ヘモグロビンの割合（機能的飽和度）」
  - 「脈波（プレチスモグラム）も表示する」
notes: |
  原理: 酸素化ヘモグロビンと還元ヘモグロビンは、光の吸収の仕方が波長で違う。赤色光（約 660 nm）は還元ヘモグロビンがよく吸収し、赤外光（約 940 nm）は酸素化ヘモグロビンがよく吸収する。2つの波長の吸収の比から、酸素飽和度を推定する（赤外の波長は機種により多少異なる）。
  脈動成分: 指を通る光は、組織・静脈血・動脈血で吸収される。このうち心拍にあわせて変わる（脈動する）成分だけが動脈血によるもので、変わらない成分（組織・静脈血）と分けて計算する。だから「パルス（脈）」オキシメータという。脈動が弱い（低灌流、冷え）と計算できない。
  校正: 吸収の比と SaO2（動脈血ガスで測った実際の飽和度）の関係は、健康なボランティアの血液の酸素を下げて作った校正曲線（通常 70% まで）に基づく。70% 未満は外挿で、精度は保証されない。
  機能的飽和度: SpO2 は、酸素化ヘモグロビンと還元ヘモグロビンの合計に対する酸素化ヘモグロビンの割合（機能的飽和度）に相当する。一酸化炭素ヘモグロビンやメトヘモグロビンは区別できない（→ 誤差の章）。
  脈波: 脈動成分の波形（プレチスモグラム）も表示される。数値が信頼できるかの判断に使う（→ S8）。
sources: Jubran A. Pulse oximetry. Crit Care 2015;19:272

## S3  ch=1  title=「SpO2 と PaO2 の関係」
layout: 左 2/3 に酸素解離曲線（S 字の折れ線。横軸 PaO2、縦軸 SpO2）。曲線上に2点（PaO2 60 / SpO2 90、PaO2 90 / SpO2 97）を丸で示し、ラベルは図の外。右 1/3 に箇条書き3行。
figure: 横軸「PaO2（mmHg）」0〜100、縦軸「SaO2（%）」0〜100。S 字曲線。PaO2 60 の位置に縦の点線と「60」、SpO2 90 の位置に横の点線と「90」。
on-slide:
  - 「SpO2 90% ≈ PaO2 60 mmHg」
  - 「100% では PaO2 は分からない（200 でも 500 でも 100%）」
  - 「曲線の肩より上では、PaO2 が下がっても SpO2 は動かない」
notes: |
  酸素解離曲線: 動脈血の酸素分圧（PaO2）と酸素飽和度（SaO2）の関係は S 字になる。PaO2 が 60 mmHg のとき SaO2 は約 90%、PaO2 が 90〜100 mmHg のとき約 97〜98%、150 mmHg で約 99% となり、それより上では曲線はほぼ平らになる（200 mmHg で 99.7%）。酸素投与中の患者で PaO2 が 200 mmHg でも 500 mmHg でも SpO2 は 100% と表示される。だから、SpO2 100% の患者で PaO2 が下がり始めても、曲線の肩（PaO2 約 60〜70 mmHg）に来るまで SpO2 は動かない。高濃度の酸素を投与している患者では、SpO2 が下がり始めたときにはすでに大きく悪化している。
  曲線の移動: 発熱、アシドーシス、高二酸化炭素血症、2,3-DPG の増加で曲線は右に移動し（同じ PaO2 で SaO2 が低い）、低体温、アルカローシスで左に移動する。一酸化炭素ヘモグロビン、胎児ヘモグロビン、2,3-DPG の減少、低二酸化炭素血症でも左に移動する。だから SpO2 から PaO2 を正確に逆算はできない。
  使い方の要点: SpO2 は「酸素化が保たれているか」を見るのに向き、「どれだけ余裕があるか」は分からない。余裕を知りたいときは動脈血ガスで PaO2 を測る。
sources: Severinghaus JW. J Appl Physiol 1979;46:599-602

## S4  ch=1  title=「精度」
layout: 左に大きな数値の呼び出し（「Arms 2〜3%」44pt、添え書き 22pt）。右に箇条書き4行。
on-slide:
  - 大きな数値: 「Arms 2〜3 %」
  - 添え書き: 「SaO2 70〜100% で、測定の約 2/3 がこの幅に入る」
  - 「70% 未満は保証されていない」
  - 「低い値ほど誤差が大きい」
  - 「皮膚の色が濃いと、高めに出ることがある」
  - 「動脈血ガスと合わないときは血ガスを信じる」
notes: |
  精度: 米国 FDA の審査ガイダンス（2013 年 3 月 4 日）では、SaO2 70〜100% の範囲で、動脈血（CO-オキシメトリ）の SaO2 と比べた二乗平均平方根誤差（Arms）が 3.0% 以下（透過型の指クリップなど）、3.5% 以下（反射型など）であることが求められる。国際規格 ISO 80601-2-61（国内は JIS T 80601-2-61）の要求は 4.0% 以下。市販機の公称値は 2〜3% が多い。Arms は、ずれ（バイアス）とばらつきを合わせた指標で、バイアスが小さく誤差が正規分布に近ければ、測定のおよそ 2/3（約 68%）が真の値の ±Arms に入る。「誤差は最大 3%」ではない【要確認: FDA で 3.5% になるセンサーの区分（耳クリップを含むか）】。
  皮膚の色: 2020 年の米国の後ろ向き研究（Sjoding ら、NEJM のレター）では、SpO2 が 92〜96% だった測定のうち、10 分以内に採った動脈血ガス（CO-オキシメトリ）で SaO2 が 88% 未満だった「隠れた低酸素血症」の割合が、黒人患者の測定で 11.7%（88/749）、白人患者の測定で 3.6%（99/2778）と約 3 倍だった（ミシガン大学の酸素投与中の入院患者。178 病院の ICU のコホートでは 17.0% 対 6.2%）。人種は自己申告で、皮膚の色そのものは測っていない。皮膚の色が濃いと、低い飽和度で SpO2 が実際より高めに出て、低酸素になるほどずれが大きくなることは、ボランティアの研究（Bickler ら 2005）で示されている。米国 FDA は 2021 年 2 月に安全性情報で注意を促し、2025 年 1 月には、肌の色の異なる被験者を増やした臨床試験などを求める新しい審査ガイダンスの草案を公表した【要確認: FDA の最新の方針（草案の確定）】。
  実務: SpO2 と患者の状態（顔色、呼吸、脈波の形）が合わないとき、SpO2 が低めの範囲（90% 台前半）で管理しているときは、動脈血ガスで確かめる。値が合わなければ血ガス（CO-オキシメトリで実測した SaO2。PaO2 からの計算値ではない）を信じる。
sources: U.S. FDA. Pulse Oximeters – Premarket Notification Submissions [510(k)s]: Guidance (2013) / Sjoding MW, et al. N Engl J Med 2020;383:2477-2478 / Bickler PE, et al. Anesthesiology 2005;102:715-719

## S5  ch=2  title=「表示の遅れ」
layout: 上に横一列のフロー（4つのチップ）。下に箇条書き4行。
on-slide:
  - フロー: 「肺の酸素化が落ちる」→「血液が指に届く（循環時間）」→「数秒〜十数秒の平均化」→「表示」
  - 「指は耳や額より遅れる（循環時間が長い）」
  - 「平均化の時間を短くすると早いが、ノイズも増える」
  - 「低灌流・冷え・昇圧薬で遅れが伸びる」
  - 「無呼吸は、SpO2 が下がる前に EtCO2 で気づく」
notes: |
  遅れの内訳: 肺で酸素化が落ちてから、その血液が測定部位に届くまでの循環時間（心臓から耳までは短く、指までは長い）と、装置が数拍〜十数秒の値を平均して表示する時間（設定で変えられる機種が多い）の合計。指では、低酸素が始まってから表示に出るまで数十秒かかることがあり、低灌流（ショック、昇圧薬、冷え）や末梢の血管収縮ではさらに遅れる。全身麻酔の導入時の無呼吸で、SpO2 90% を検出するまで額で 94 秒、指で 100 秒かかった（Choi 2010）。軽度の低体温では、指の応答時間が 130 秒から 215 秒に延び、額と耳は変わらなかった（MacLeod 2005）。足趾は手よりさらに約 1 分遅れる（Hamber 1999）。耳や額のセンサーは循環時間が短いぶん早い。
  平均化: 平均化の時間を短くすると変化に早く追従するが、体動などのノイズに弱くなる。長くすると安定するが遅れる。
  実務: 無呼吸や回路外れは、カプノグラフィが数呼吸で検出する（→ 2-5a）。SpO2 の低下を待っていると対応が遅れる。SpO2 が下がり始めたら、すでに数十秒前から酸素化が落ちていると考える。
sources: Choi SJ, et al. Acta Anaesthesiol Scand 2010;54:212-217 / MacLeod DB, et al. Anaesthesia 2005;60:65-71 / Hamber EA, et al. J Clin Anesth 1999;11:113-118

## S6  ch=2  title=「酸素予備と低下の速さ」
layout: 左 2/3 に模式図（横軸 時間、縦軸 SpO2。無呼吸開始後の SpO2 の曲線を2本：前酸素化あり＝長く平坦のあと急降下、なし＝早く急降下）。右 1/3 に箇条書き3行。
figure: 2本の曲線（前酸素化あり: ブルー、なし: バーミリオン）。どちらも高い値で平坦に続いたあと、急に下がる。ラベルは図の外。
on-slide:
  - 「前酸素化で、無呼吸に耐えられる時間が延びる」
  - 「肥満・小児・妊婦・病気の肺は早く落ちる」
  - 「落ち始めると急に下がる（曲線の肩を越える）」
notes: |
  酸素予備: 無呼吸になっても、肺（機能的残気量）に酸素が残っている間は SpO2 は下がらない。前酸素化（100% 酸素を数分吸わせて肺の中の窒素を酸素に置き換える）で、この予備が増える。前酸素化が十分な健康成人では、無呼吸になってから SpO2 が 90% に落ちるまで数分の余裕があるが、肥満、小児、妊婦、肺疾患では機能的残気量が小さい、または酸素消費が多いため、ずっと早く落ちる（Benumof らの計算モデルでは、十分な前酸素化の後に無呼吸になってから SaO2 が 90% に落ちるまで、健康な 70 kg の成人で約 8 分、中等症の 70 kg の成人で約 5 分、肥満［127 kg］の成人で約 3 分、健康な 10 kg の小児で約 4 分【要確認: Benumof 1997 Fig. 1 の数値（肥満は 2.7 分か 3.1 分か）】）。
  急な低下: SpO2 は酸素解離曲線の肩を越えると急に下がる。90% を切ってからの低下は速いので、「まだ 90% ある」と考えない。
  実務: 前酸素化を省かない、挿管に手間取ったらマスク換気に戻る判断を早くする（→ 7-3、7-6）。
sources: Benumof JL, et al. Critical hemoglobin desaturation will occur before return to an unparalyzed state following 1 mg/kg intravenous succinylcholine. Anesthesiology 1997;87:979-982

## S7  ch=3  title=「誤差の要因」
layout: 表（2列 × 8行＋見出し行）。列「要因」「表示への影響」。
on-slide:
  - 見出し: 「要因」「表示への影響」
  - 「体動・シバリング」「値が乱れる。脈拍数が心電図と合わない」
  - 「低灌流（冷え・昇圧薬・カフの加圧）」「測れない、遅れる」
  - 「周囲の強い光・電気メス」「ノイズ」
  - 「濃い色のマニキュア・人工爪」「やや低めに出る、測れないことがある」
  - 「色素（メチレンブルー、インドシアニングリーン）」「一過性に低く出る」
  - 「一酸化炭素ヘモグロビン」「高く出る（実際より良く見える）」
  - 「メトヘモグロビン」「85% 付近に近づく」
  - 「静脈の拍動（強い締め付け、三尖弁逆流）」「低く出る」
notes: |
  体動・シバリング: 脈動成分にノイズが乗り、値と脈拍数が乱れる。脈拍数が心電図の心拍数と合わないときは、SpO2 の値も信用しない。
  低灌流: 脈動が小さいと計算できない。血圧計のカフを巻いた腕では、測定中に値が消える。冷えた手は温める。測定部位を耳や額に変える。
  光と電気メス: 周囲の強い光はセンサーを覆って防ぐ。電気メスのノイズは一時的。
  マニキュア・人工爪: 濃い色（黒、青、緑、茶、紫など）のマニキュアは光を吸収するため、SpO2 がやや低めに出たり、測れなかったりすることがある。多くの研究で差は小さく（ICU 患者では平均 2% 未満）、臨床的に問題になることは少ないが、最大 6% 程度低く出たという報告もある。アクリルの人工爪でも、機種によっては誤差が出る。落とすのが確実で、できなければ別の指や耳・額につける。指の横（爪を避ける向き）につける方法もあるが、誤差がなくならないことがある。
  色素: メチレンブルー、インドシアニングリーンなどの静注後、数分間 SpO2 が低く表示される（実際には低酸素ではない）。メチレンブルーは赤色光（660 nm 付近）をよく吸収するため低下が大きく、ICG は小さい。センチネルリンパ節生検で皮下に注射する色素（パテントブルーなど）でも低く出ることがある【要確認: 出典】。
  一酸化炭素ヘモグロビン（CO-Hb）: 通常の2波長のパルスオキシメータは CO-Hb を酸素化ヘモグロビンとほぼ同じに読むため、一酸化炭素中毒や重喫煙者では SpO2 が実際の酸素運搬能より高く出る（犬の実験で、CO-Hb を上げて実際の酸素化ヘモグロビンが 30% 未満になっても、SpO2 は 90% 超を示した。SpO2 ≈ CO-Hb＋酸素化 Hb）。
  メトヘモグロビン（Met-Hb）: 2つの波長をほぼ同じだけ吸収するため、Met-Hb が増えると SpO2 は実際の値にかかわらず 85% 付近に近づく（犬の実験で、Met-Hb が高度になると SpO2 は 84〜86% で動かなくなった。真の SaO2 が 85% より高いときは低めに、低いときは高めに出る）。局所麻酔薬（プリロカイン、ベンゾカインなど）や一部の薬で起こる。
  静脈の拍動: センサーを強く締めすぎたり、三尖弁逆流で静脈が拍動したりすると、静脈血も脈動成分に入り、低く出る。
  皮膚の色: 濃い皮膚で高めに出ることがある（→ S4）。
  多波長のパルス CO-オキシメータは CO-Hb や Met-Hb も測れるが、通常の機種では血液ガス（CO-オキシメトリ）で確かめる。
sources: Barker SJ, Tremper KK. Anesthesiology 1987;66:677-679 / Barker SJ, et al. Anesthesiology 1989;70:112-117 / Coté CJ, et al. Anesth Analg 1988;67:683-686 / Hinkelbein J, et al. Resuscitation 2007;72:82-91 / Scheller MS, et al. Anesthesiology 1986;65:550-552

## S8  ch=3  title=「脈波と脈拍数も見る」
layout: 上段に2つの小さな波形図（左「良い脈波」: 規則的で重複切痕のある波、右「悪い脈波」: 不規則で小さい波）。各図の下にラベル。下段に箇条書き4行（全幅）。
figure: 左: ブルーの規則的な脈波 4 拍（上昇が急で下降に小さな切痕）。右: バーミリオンの不規則で振幅の小さい波。
on-slide:
  - 図ラベル: 「良い脈波：数値を信じてよい」「悪い脈波：数値を信じない」
  - 「脈波の形がきれいなときだけ、数値を信じる」
  - 「脈拍数が心電図の心拍数と合っているか」
  - 「灌流指標（PI）が低ければ、部位を変える・温める」
  - 「脈波の呼吸性変動は輸液反応性のヒント（→ 9-8）」
notes: |
  脈波: 規則的で、立ち上がりが急で、重複切痕のある波形なら、脈動成分がきちんと取れている。不規則、小さい、ノイズが乗っている波形のときは、数値が出ていても信用しない。
  脈拍数: パルスオキシメータの脈拍数が心電図の心拍数と一致していれば、脈動を正しく拾っている。合わないときは体動やノイズを疑う。
  灌流指標（PI: perfusion index）: 脈動成分と非脈動成分の比。低いと脈動が小さく、値が不安定になる。部位を変える、手を温める、センサーを締めすぎない。
  呼吸性変動: 陽圧換気中に脈波の振幅が呼吸にあわせて大きく揺れるときは、循環血液量が足りない可能性がある。判断の仕方は 9-8（輸液反応性の評価）で扱う。
sources: 教科書的記述（プレチスモグラム）

## S9  ch=4  title=「現場での使い方」
layout: 箇条書き5行。
on-slide:
  - 「センサーは指・耳・額。血圧計と同じ腕は避ける」
  - 「アラームの下限は患者ごとに決める」
  - 「下がったら：センサー → 患者 → 回路の順に確かめる」
  - 「酸素投与中は、SpO2 が保たれたまま低換気が進む」
  - 「長時間は部位を変える（圧迫・熱傷を防ぐ）」
notes: |
  センサーの位置: 指が基本。血圧計のカフと同じ腕では測定中に値が消えるので、反対側につける。手が使えないときは耳、額（反射型）、足趾（小児）。足趾は表示が遅れる（健康成人で手より約 57 秒、耳より約 63 秒遅れた。小児では足趾と手指の遅れはほぼ同じで、どちらも頬より遅い）。
  アラーム: SpO2 の下限は患者ごとに決める。普段から SpO2 が低い患者（COPD など）では、普段の値を基準にする。同期音は可変ピッチ（SpO2 が下がると音程が下がる）で鳴らし、下限アラームが聞こえる状態にしておく（ASA の基本モニタリング基準）。
  下がったときの順番: まずセンサー（外れ、ずれ、光の漏れ、脈波の形）、次に患者（胸の動き、呼吸音、顔色、脈）、次に回路（接続、気道内圧、EtCO2）。値が本物の低下なら、酸素濃度を上げ、用手換気に切り替え、原因を探す（→ 6-4 低酸素血症）。
  酸素投与中の落とし穴: 酸素を投与している患者では、換気が落ちても SpO2 が保たれる。病棟や鎮静中では、呼吸数と呼吸の深さ、可能ならカプノグラフィで換気を見る（→ 2-5a）。
  長時間の装着: 同じ指に長時間つけると、圧迫による皮膚障害や、まれに熱傷が起こる。添付文書の間隔（製品によっては少なくとも 2 時間ごと）で部位を変え、皮膚を観察する（日本医療機能評価機構 医療安全情報 No.161）。
sources: 日本麻酔科学会「安全な麻酔のためのモニター指針」（2025年8月改訂） / ASA Standards for Basic Anesthetic Monitoring / 日本医療機能評価機構 医療安全情報 No.161（2020年4月）

## S10  ch=4  title=「まとめ」
layout: 箇条書き5行。
on-slide:
  - 「2つの光の吸収の比で、動脈血の酸素飽和度を推定する」
  - 「SpO2 90% ≈ PaO2 60 mmHg。100% では余裕は分からない」
  - 「誤差（Arms）は 2〜3%。低い値と濃い皮膚で増える」
  - 「表示は数十秒遅れる。無呼吸は EtCO2 で気づく」
  - 「脈波の形と脈拍数が合うときだけ、数値を信じる」
notes: |
  まとめ（約 1 分）。原理は2波長の吸収の比と脈動成分の抽出。SpO2 90% が PaO2 60 mmHg に相当し、100% では酸素の余裕は分からない。精度（Arms）は 2〜3% で、低い値と濃い皮膚で誤差が増える。表示は循環時間と平均化のぶん遅れるので、無呼吸は EtCO2 で気づく。脈波の形と脈拍数が合うときだけ数値を信じ、合わないときは血液ガスで確かめる。
sources: 日本麻酔科学会「安全な麻酔のためのモニター指針」（2025年8月改訂） / Sjoding MW, et al. N Engl J Med 2020;383:2477-2478
